Program Version:,EnergyPlus, Version 25.1.0-68a4a7c774, YMD=2026.03.11 04:24
Tabular Output Report in Format: ,Comma

Building:,Exercise 2
Environment:,MONTEVIDEO ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1 ** MONTEVIDEO - URY IWEC Data WMO#=865800

----------------------------------------------------------------------------------------------------
REPORT:,Annual Building Utility Performance Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours

Site and Source Energy

,,Total Energy [GJ],Energy Per Total Building Area [MJ/m2],Energy Per Conditioned Building Area [MJ/m2]
,Total Site Energy,32.40,69.90,115.27
,Net Site Energy,0.00,0.00,0.00
,Total Source Energy,102.63,221.37,365.07
,Net Source Energy,0.00,0.00,0.00


Site to Source Energy Conversion Factors

,,Site=>Source Conversion Factor
,Electricity,3.167
,Natural Gas,1.084
,District Cooling,1.056
,District Heating Water,3.613
,District Heating Steam,1.200
,Gasoline,1.050
,Diesel,1.050
,Coal,1.050
,Fuel Oil No 1,1.050
,Fuel Oil No 2,1.050
,Propane,1.050
,Other Fuel 1,1.000
,Other Fuel 2,1.000


Building Area

,,Area [m2]
,Total Building Area,463.60
,Net Conditioned Building Area,281.11
,Unconditioned Building Area,182.49


End Uses

,,Electricity [GJ],Natural Gas [GJ],Gasoline [GJ],Diesel [GJ],Coal [GJ],Fuel Oil No 1 [GJ],Fuel Oil No 2 [GJ],Propane [GJ],Other Fuel 1 [GJ],Other Fuel 2 [GJ],District Cooling [GJ],District Heating Water [GJ],District Heating Steam [GJ],Water [m3]
,Heating,29.99,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,2.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,,
,Total End Uses,32.40,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
Note: Electricity appears to be the principal heating source based on energy usage.


End Uses By Subcategory

,,Subcategory,Electricity [GJ],Natural Gas [GJ],Gasoline [GJ],Diesel [GJ],Coal [GJ],Fuel Oil No 1 [GJ],Fuel Oil No 2 [GJ],Propane [GJ],Other Fuel 1 [GJ],Other Fuel 2 [GJ],District Cooling [GJ],District Heating Water [GJ],District Heating Steam [GJ],Water [m3]
,Heating,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,Heat Pump,29.99,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,General,2.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


End Uses By Space Type

,,Space Type,Electricity [GJ],Natural Gas [GJ],Gasoline [GJ],Diesel [GJ],Coal [GJ],Fuel Oil No 1 [GJ],Fuel Oil No 2 [GJ],Propane [GJ],Other Fuel 1 [GJ],Other Fuel 2 [GJ],District Cooling [GJ],District Heating Water [GJ],District Heating Steam [GJ],Water [m3]
,Heating,Unassigned,29.99,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,Unassigned,2.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Normalized Metrics
Utility Use Per Conditioned Floor Area

,,Electricity Intensity [MJ/m2],Natural Gas Intensity [MJ/m2],Gasoline Intensity [MJ/m2],Diesel Intensity [MJ/m2],Coal Intensity [MJ/m2],Fuel Oil No 1 Intensity [MJ/m2],Fuel Oil No 2 Intensity [MJ/m2],Propane Intensity [MJ/m2],Other Fuel 1 Intensity [MJ/m2],Other Fuel 2 Intensity [MJ/m2],District Cooling Intensity [MJ/m2],District Heating Water Intensity [MJ/m2],District Heating Steam Intensity [MJ/m2],Water Intensity [m3/m2]
,Lighting,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,HVAC,115.27,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Other,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total,115.27,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Utility Use Per Total Floor Area

,,Electricity Intensity [MJ/m2],Natural Gas Intensity [MJ/m2],Gasoline Intensity [MJ/m2],Diesel Intensity [MJ/m2],Coal Intensity [MJ/m2],Fuel Oil No 1 Intensity [MJ/m2],Fuel Oil No 2 Intensity [MJ/m2],Propane Intensity [MJ/m2],Other Fuel 1 Intensity [MJ/m2],Other Fuel 2 Intensity [MJ/m2],District Cooling Intensity [MJ/m2],District Heating Water Intensity [MJ/m2],District Heating Steam Intensity [MJ/m2],Water Intensity [m3/m2]
,Lighting,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,
,HVAC,69.90,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,
,Other,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,
,Total,69.90,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,


Electric Loads Satisfied

,,Electricity [GJ],Percent Electricity [%]
,Fuel-Fired Power Generation,0.000,0.00
,High Temperature Geothermal*,0.000,0.00
,Photovoltaic Power,0.000,0.00
,Wind Power,0.000,0.00
,Power Conversion,0.000,0.00
,Net Decrease in On-Site Storage,0.000,0.00
,Total On-Site Electric Sources,0.000,0.00
,,,
,Electricity Coming From Utility,0.000,0.00
,Surplus Electricity Going To Utility,0.000,0.00
,Net Electricity From Utility,0.000,0.00
,,,
,Total On-Site and Utility Electric Sources,0.000,0.00
,Total Electricity End Uses,32.405,100.00


On-Site Thermal Sources

,,Heat [GJ],Percent Heat [%]
,Water-Side Heat Recovery,0.00,
,Air to Air Heat Recovery for Cooling,0.00,
,Air to Air Heat Recovery for Heating,0.00,
,High-Temperature Geothermal*,0.00,
,Solar Water Thermal,0.00,
,Solar Air Thermal,0.00,
,Total On-Site Thermal Sources,0.00,


Water Source Summary

,,Water [m3],Percent Water [%]
,Rainwater Collection,0.00,-
,Condensate Collection,0.00,-
,Groundwater Well,0.00,-
,Total On Site Water Sources,0.00,-
,-,-,-
,Initial Storage,0.00,-
,Final Storage,0.00,-
,Change in Storage,0.00,-
,-,-,-
,Water Supplied by Utility,0.00,-
,-,-,-
,Total On Site, Change in Storage, and Utility Water Sources,0.00,-
,Total Water End Uses,0.00,-


Setpoint Not Met Criteria

,,Degrees [deltaC]
,Tolerance for Zone Heating Setpoint Not Met Time,0.20
,Tolerance for Zone Cooling Setpoint Not Met Time,0.20


Comfort and Setpoint Not Met Summary

,,Facility [Hours]
,Time Setpoint Not Met During Occupied Heating,0.00
,Time Setpoint Not Met During Occupied Cooling,0.00
,Time Not Comfortable Based on Simple ASHRAE 55-2004,8748.00


Note 1: An asterisk (*) indicates that the feature is not yet implemented.
----------------------------------------------------------------------------------------------------
REPORT:,Input Verification and Results Summary
FOR:,Entire Facility
General

,,Value
,Program Version and Build,EnergyPlus, Version 25.1.0-68a4a7c774, YMD=2026.03.11 04:24
,RunPeriod,MONTEVIDEO ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1
,Weather File,MONTEVIDEO - URY IWEC Data WMO#=865800
,Latitude [deg],-34.8
,Longitude [deg],-56.0
,Elevation [m],32.00
,Time Zone,-3.0
,North Axis Angle [deg],0.00
,Rotation for Appendix G [deg],0.00
,Hours Simulated [hrs],8760.00


ENVELOPE
Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],274.20,91.50,45.60,91.50,45.60
,Above Ground Wall Area [m2],274.20,91.50,45.60,91.50,45.60
,Window Opening Area [m2],61.65,20.85,9.12,22.56,9.12
,Gross Window-Wall Ratio [%],22.48,22.79,20.00,24.66,20.00
,Above Ground Window-Wall Ratio [%],22.48,22.79,20.00,24.66,20.00


Conditioned Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],219.36,73.20,36.48,73.20,36.48
,Above Ground Wall Area [m2],219.36,73.20,36.48,73.20,36.48
,Window Opening Area [m2],61.65,20.85,9.12,22.56,9.12
,Gross Window-Wall Ratio [%],28.10,28.48,25.00,30.82,25.00
,Above Ground Window-Wall Ratio [%],28.10,28.48,25.00,30.82,25.00


Skylight-Roof Ratio

,,Total
,Gross Roof Area [m2],463.60
,Skylight Area [m2],0.00
,Skylight-Roof Ratio [%],0.00


PERFORMANCE
Zone Summary

,,Area [m2],Conditioned (Y/N),Part of Total Floor Area (Y/N),Volume [m3],Multipliers,Above Ground Gross Wall Area [m2],Underground Gross Wall Area [m2],Window Glass Area [m2],Opening Area [m2],Lighting [W/m2],People [m2 per person],Plug and Process [W/m2]
,CORE,182.49,No,Yes,447.68,1.00,0.00,0.00,0.00,0.00,0.0000,,0.0000
,EAST PERIMETER,42.73,Yes,Yes,103.31,1.00,36.48,0.00,9.12,9.12,0.0000,,0.0000
,NORTH PERIMETER,96.48,Yes,Yes,239.25,1.00,73.20,0.00,20.85,20.85,0.0000,19.30,0.0000
,PLENUM,463.60,No,No,283.20,1.00,54.84,0.00,0.00,0.00,0.0000,,0.0000
,SOUTH PERIMETER,99.16,Yes,Yes,239.25,1.00,73.20,0.00,22.56,22.56,0.0000,,0.0000
,WEST PERIMETER,42.74,Yes,Yes,103.31,1.00,36.48,0.00,9.12,9.12,0.0000,,0.0000
,Total,463.60,,,1132.80,,219.36,0.00,61.65,61.65,0.0000,92.72,0.0000
,Conditioned Total,281.11,,,685.12,,219.36,0.00,61.65,61.65,0.0000,56.22,0.0000
,Unconditioned Total,182.49,,,447.68,,0.00,0.00,0.00,0.00,0.0000,,0.0000
,Not Part of Total,463.60,,,283.20,,54.84,0.00,0.00,0.00,0.0000,,0.0000


Space Summary

,,Area [m2],Conditioned (Y/N),Part of Total Floor Area (Y/N),Multipliers,Zone Name,Space Type,Radiant/Solar Enclosure Name,Lighting [W/m2],People [m2 per person],Plug and Process [W/m2],Tags
,CORE,182.49,No,Yes,1.00,CORE,GENERAL,CORE,0.0000,0.00,0.0000,
,EAST PERIMETER,42.73,Yes,Yes,1.00,EAST PERIMETER,GENERAL,EAST PERIMETER,0.0000,0.00,0.0000,
,NORTH PERIMETER,96.48,Yes,Yes,1.00,NORTH PERIMETER,GENERAL,NORTH PERIMETER,0.0000,19.30,0.0000,
,PLENUM,463.60,No,No,1.00,PLENUM,GENERAL,PLENUM,0.0000,0.00,0.0000,
,SOUTH PERIMETER,99.16,Yes,Yes,1.00,SOUTH PERIMETER,GENERAL,SOUTH PERIMETER,0.0000,0.00,0.0000,
,WEST PERIMETER,42.74,Yes,Yes,1.00,WEST PERIMETER,GENERAL,WEST PERIMETER,0.0000,0.00,0.0000,
,Total,463.60,,,,,,,0.0000,92.72,0.0000,
,Conditioned Total,281.11,,,,,,,0.0000,56.22,0.0000,
,Unconditioned Total,182.49,,,,,,,0.0000,0.00,0.0000,
,Not Part of Total,463.60,,,,,,,0.0000,0.00,0.0000,


Space Type Summary

,,Total Area [m2],Conditioned Area [m2],Unconditioned Area [m2],Not Part of Total Area [m2],Lighting [W/m2],People [m2 per person],Plug and Process [W/m2]
,GENERAL,463.60,281.11,182.49,463.60,0.0000,92.72,0.0000
,Total,463.60,281.11,182.49,463.60,,,


----------------------------------------------------------------------------------------------------
REPORT:,Demand End Use Components Summary
FOR:,Entire Facility
End Uses

,,Electricity [W],Natural Gas [W],Gasoline [W],Diesel [W],Coal [W],Fuel Oil No 1 [W],Fuel Oil No 2 [W],Propane [W],Other Fuel 1 [W],Other Fuel 2 [W],District Cooling [W],District Heating Water [W],District Heating Steam [W],Water [m3/s]
,Time of Peak,02-MAY-07:00,-,-,-,-,-,-,-,-,-,-,-,-,-
,Heating,1597.21,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,100.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,,
,Total End Uses,1697.21,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


End Uses By Subcategory

,,Subcategory,Electricity [W],Natural Gas [W],Gasoline [W],Diesel [W],Coal [W],Fuel Oil No 1 [W],Fuel Oil No 2 [W],Propane [W],Other Fuel 1 [W],Other Fuel 2 [W],District Cooling [W],District Heating Water [W],District Heating Steam [W],Water [m3/s]
,Heating,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,Heat Pump,1597.21,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,General,100.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Source Energy End Use Components Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours

Source Energy End Use Components Summary

,,Source Electricity [GJ],Source Natural Gas [GJ],Source Gasoline [GJ],Source Diesel [GJ],Source Coal [GJ],Source Fuel Oil No 1 [GJ],Source Fuel Oil No 2 [GJ],Source Propane [GJ],Source Other Fuel 1 [GJ],Source Other Fuel 2 [GJ],Source District Cooling [GJ],Source District Heating Water [GJ],Source District Heating Steam [GJ]
,Heating,94.97,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,7.66,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,
,Total Source Energy End Use Components,102.63,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Normalized Metrics
Source Energy End Use Components Per Conditioned Floor Area

,,Source Electricity [MJ/m2],Source Natural Gas [MJ/m2],Source Gasoline [MJ/m2],Source Diesel [MJ/m2],Source Coal [MJ/m2],Source Fuel Oil No 1 [MJ/m2],Source Fuel Oil No 2 [MJ/m2],Source Propane [MJ/m2],Source Other Fuel 1 [MJ/m2],Source Other Fuel 2 [MJ/m2],Source District Cooling [MJ/m2],Source District Heating Water [MJ/m2],Source District Heating Steam [MJ/m2]
,Heating,337.83,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,27.24,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,
,Total Source Energy End Use Components,365.07,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Source Energy End Use Components Per Total Floor Area

,,Source Electricity [MJ/m2],Source Natural Gas [MJ/m2],Source Gasoline [MJ/m2],Source Diesel [MJ/m2],Source Coal [MJ/m2],Source Fuel Oil No 1 [MJ/m2],Source Fuel Oil No 2 [MJ/m2],Source Propane [MJ/m2],Source Other Fuel 1 [MJ/m2],Source Other Fuel 2 [MJ/m2],Source District Cooling [MJ/m2],Source District Heating Water [MJ/m2],Source District Heating Steam [MJ/m2]
,Heating,204.85,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,16.52,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,
,Total Source Energy End Use Components,221.37,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Component Sizing Summary
FOR:,Entire Facility
ZoneHVAC:LowTemperatureRadiant:VariableFlow

,,User-Specified (scaled by capacity / area) heating_design_capacity [W],Design Size Maximum Hot Water Flow [m3/s],User-Specified Maximum Hot Water Flow [m3/s],User-Specified cooling_design_capacity [W],Design Size Hydronic Tubing Length [m]
,LOZARADIANTE_ZONAEAST,21367.50,0.001039,0.001000,0.000000,85.47
,LOZARADIANTE_ZONANORTH,48240.00,0.002345,0.001000,0.000000,192.96
,LOZARADIANTE_ZONASOUTH,49580.00,0.002410,0.001000,0.000000,198.32
,LOZARADIANTE_ZONAWEST,21367.50,0.001039,0.001000,0.000000,85.47
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


PlantLoop

,,Initial Plant Loop Volume [m3],Plant Loop Volume [m3]
,BUCLE_CALEFACCION,0.120000,0.120000
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


HeatPump:PlantLoop:EIR:Heating

,,Initial Design Size Load Side Volume Flow Rate [m3/s],Initial Design Size Source Side Volume Flow Rate [m3/s],Design Size Nominal Capacity [W],User-Specified Nominal Capacity [W],Design Size Load Side Volume Flow Rate [m3/s],Design Size Source Side Volume Flow Rate [m3/s]
,BOMBACALOR_HP,0.001000,0.867278,82293.84,14000.00,0.004000,0.867278
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


----------------------------------------------------------------------------------------------------
REPORT:,Surface Shadowing Summary
FOR:,Entire Facility
Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces

,,None


Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces

,,Possible Shadow Receivers
,RIGHT-1,WR-1 |
,BACK-1,DB-1 | WB-1 |
,FRONT-1,DF-1 | WF-1 |
,LEFT-1,WL-1 |


----------------------------------------------------------------------------------------------------
REPORT:,Adaptive Comfort Summary
FOR:,Entire Facility
Time Not Meeting the Adaptive Comfort Models during Occupied Hours

,,ASHRAE55 90% Acceptability Limits [Hours],ASHRAE55 80% Acceptability Limits  [Hours],CEN15251 Category I Acceptability Limits [Hours],CEN15251 Category II Acceptability Limits [Hours],CEN15251 Category III Acceptability Limits [Hours]


----------------------------------------------------------------------------------------------------
REPORT:,Initialization Summary
FOR:,Entire Facility
Version

,,Version ID
,1,25.1


Timesteps per Hour

,,#TimeSteps,Minutes per TimeStep {minutes}
,1,1,60


System Convergence Limits

,,Minimum System TimeStep {minutes},Max HVAC Iterations,Minimum Plant Iterations,Maximum Plant Iterations
,1,1,20,2,8


Simulation Control

,,Do Zone Sizing,Do System Sizing,Do Plant Sizing,Do Design Days,Do Weather Simulation,Do HVAC Sizing Simulation
,1,Yes,Yes,Yes,No,Yes,Yes


Performance Precision Tradeoffs

,,Use Coil Direct Simulation,Zone Radiant Exchange Algorithm,Override Mode,Number of Timestep In Hour,Force Euler Method,Minimum Number of Warmup Days,Force Suppress All Begin Environment Resets,Minimum System Timestep,MaxZoneTempDiff,MaxAllowedDelTemp
,1,No,ScriptF,Normal,1,No,1,No,1.0,0.300,2.0000E-003


Output Reporting Tolerances

,,Tolerance for Time Heating Setpoint Not Met,Tolerance for Zone Cooling Setpoint Not Met Time
,1,0.200,0.200


Site:GroundTemperature:BuildingSurface

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,1,20.00,20.00,19.00,18.00,17.00,16.00,15.00,16.00,17.00,18.00,19.00,20.00


Site:GroundTemperature:FCfactorMethod

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,1,21.28,20.23,18.22,16.32,12.75,10.88,10.38,11.36,13.59,16.34,19.05,20.82


Site:GroundTemperature:Shallow

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,1,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00


Site:GroundTemperature:Deep

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,1,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00


Site:GroundReflectance

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Site:GroundReflectance:SnowModifier

,,Normal,Daylighting {dimensionless}
,1,1.000,1.000


Site:GroundReflectance:Snow

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Site:GroundReflectance:Snow:Daylighting

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Environment:Weather Station

,,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
,1,10.000,0.140,270.000,1.500,1.586,9.750E-003


Site:Location

,,Location Name,Latitude {N+/S- Deg},Longitude {E+/W- Deg},Time Zone Number {GMT+/-},Elevation {m},Standard Pressure at Elevation {Pa},Standard RhoAir at Elevation
,1,MONTEVIDEO - URY IWEC Data WMO#=865800,-34.83,-56.00,-3.00,32.00,100941,1.1997


Site Water Mains Temperature Information

,,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
,1,FixedDefault,NA,NA,NA,10.0


Building Information

,,Building Name,North Axis {deg},Terrain,Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
,1,Exercise 2,0.000,City,4.00000E-002,0.40000,FullInteriorAndExterior,25,6


Inside Convection Algorithm

,,Algorithm {Simple
,,TARP
,,CeilingDiffuser
,,AdaptiveConvectionAlgorithm}
,1,Simple


Outside Convection Algorithm

,,Algorithm {SimpleCombined
,,TARP
,,MoWitt
,,DOE-2
,,AdaptiveConvectionAlgorithm}
,1,SimpleCombined


Sky Radiance Distribution

,,Value {Anisotropic}
,1,Anisotropic


Zone Air Solution Algorithm

,,Algorithm {ThirdOrderBackwardDifference,Space Heat Balance Sizing,Space Heat Balance Simulation
,,AnalyticalSolution,,
,,EulerMethod},,
,1,ThirdOrderBackwardDifference,No,No


Zone Air Carbon Dioxide Balance Simulation

,,Simulation {Yes/No},Carbon Dioxide Concentration
,1,No,N/A


Zone Air Generic Contaminant Balance Simulation

,,Simulation {Yes/No},Generic Contaminant Concentration
,1,No,N/A


Zone Air Mass Flow Balance Simulation

,,Enforce Mass Balance,Adjust Zone Mixing and Return {AdjustMixingOnly,Adjust Zone Infiltration {AddInfiltration,Infiltration Zones {MixingSourceZonesOnly
,,,AdjustReturnOnly,AdjustInfiltration,AllZones}
,,,AdjustMixingThenReturn,None},
,,,AdjustReturnThenMixing,,
,,,None},,
,1,No,N/A,N/A,N/A


HVACSystemRootFindingAlgorithm

,,Value {RegulaFalsi
,,Bisection
,,BisectionThenRegulaFalsi
,,RegulaFalsiThenBisection}
,1,RegulaFalsi


Environment:Site Atmospheric Variation

,,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
,1,0.330,460.000,6.500000E-003


Shadowing/Sun Position Calculations Annual Simulations

,,Shading Calculation Method,Shading Calculation Update Frequency Method,Shading Calculation Update Frequency {days},Maximum Figures in Shadow Overlap Calculations {},Polygon Clipping Algorithm,Pixel Counting Resolution,Sky Diffuse Modeling Algorithm,Output External Shading Calculation Results,Disable Self-Shading Within Shading Zone Groups,Disable Self-Shading From Shading Zone Groups to Other Zones
,1,PolygonClipping,Periodic,20,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No


Surface Geometry

,,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
,1,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin


Surface Heat Transfer Algorithm

,,Value {CTF - ConductionTransferFunction,Inside Surface Max Temperature Limit{C},Surface Convection Coefficient Lower Limit {W/m2-K},Surface Convection Coefficient Upper Limit {W/m2-K}
,,EMPD - MoisturePenetrationDepthConductionTransferFunction,,,
,,CondFD - ConductionFiniteDifference,,,
,,HAMT - CombinedHeatAndMoistureFiniteElement} - Description,,,
,1,CTF - ConductionTransferFunction,200,0.10,1000.0


Shading Summary

,,Number of Fixed Detached Shades,Number of Building Detached Shades,Number of Attached Shades
,1,0,0,0


Zone Summary

,,Number of Zones,Number of Zone Surfaces,Number of SubSurfaces
,1,6,46,6


Zone Information

,,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST},Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2},Number of Surfaces,Number of SubSurfaces,Number of Shading SubSurfaces,Part of Total Building Area
,1,CORE,0.0,0.00,0.00,0.00,15.25,7.65,1.20,1,1,1,3.70,26.80,3.70,11.60,0.00,2.40,2.44,447.68,Simple,Simple,182.49,0.00,0.00,0.00,6,0,0,Yes
,2,EAST PERIMETER,0.0,0.00,0.00,0.00,28.95,7.62,1.20,1,1,1,26.80,30.50,0.00,15.20,0.00,2.40,2.44,103.31,Simple,Simple,42.74,36.48,27.36,9.12,6,1,0,Yes
,3,NORTH PERIMETER,0.0,0.00,0.00,0.00,15.25,13.54,1.20,1,1,1,0.00,30.50,11.60,15.20,0.00,2.40,2.44,239.25,Simple,Simple,96.48,73.20,52.35,20.85,6,2,0,Yes
,4,PLENUM,0.0,0.00,0.00,0.00,15.25,7.60,2.70,1,1,1,0.00,30.50,0.00,15.20,2.40,3.00,0.61,283.20,Simple,Simple,463.60,54.84,54.84,0.00,10,0,0,No
,5,SOUTH PERIMETER,0.0,0.00,0.00,0.00,15.25,1.71,1.20,1,1,1,0.00,30.50,0.00,3.70,0.00,2.40,2.44,239.25,Simple,Simple,99.16,73.20,50.64,22.56,6,2,0,Yes
,6,WEST PERIMETER,0.0,0.00,0.00,0.00,1.55,7.62,1.20,1,1,1,0.00,3.70,0.00,15.20,0.00,2.40,2.44,103.31,Simple,Simple,42.74,36.48,27.36,9.12,6,1,0,Yes


Solar View Factor Check Values

,,Zone/Enclosure Name,Original Check Value,Calculated Fixed Check Value,Final Check Value,Number of Iterations,Fixed RowSum Convergence,Used RowSum Convergence
,1,CORE,8.881784E-016,6.397521E-004,6.397521E-004,13,6.397521E-004,6.397521E-004
,2,EAST PERIMETER,1.776357E-015,6.667612E-004,6.667612E-004,11,6.667612E-004,6.667612E-004
,3,NORTH PERIMETER,1.776357E-015,9.194090E-004,9.194090E-004,12,9.194090E-004,9.194090E-004
,4,PLENUM,0.000000,5.997464E-004,5.997464E-004,12,5.997464E-004,5.997464E-004
,5,SOUTH PERIMETER,2.664535E-015,9.966308E-004,9.966308E-004,12,9.966308E-004,9.966308E-004
,6,WEST PERIMETER,0.000000,6.667612E-004,6.667612E-004,11,6.667612E-004,6.667612E-004


Zone Internal Gains Nominal

,,Zone Name,Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
,1,CORE,182.49,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
,2,EAST PERIMETER,42.74,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
,3,NORTH PERIMETER,96.48,5.0,19.296,5.182E-002,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
,4,PLENUM,463.60,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
,5,SOUTH PERIMETER,99.16,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
,6,WEST PERIMETER,42.74,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No


People Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Minimum Number of People for All Day Types,Maximum Number of People for All Day Types,Minimum Number of People for Weekdays,Maximum Number of People for Weekdays,Minimum Number of People for Weekends/Holidays,Maximum Number of People for Weekends /Holidays,Minimum Number of People for Summer Design Days,Maximum Number of People for Summer Design Days,Minimum Number of People for Winter Design Days,Maximum Number of People for Winter Design Days
,1,PERSONAS_NORTE,SIEMPRE,NORTH PERIMETER,96.48,5.0,5.0,5.182E-002,19.296,0.300,0.700,AutoCalculate,NIVELACTIVIDAD_PERSONAS,No,3.8200E-008,5.0,5.0,5.0,5.0,5.0,5.0,5.0,5.0,5.0,5.0


Surface View Factor Check Values

,,Zone/Enclosure Name,Original Check Value,Calculated Fixed Check Value,Final Check Value,Number of Iterations,Fixed RowSum Convergence,Used RowSum Convergence
,1,CORE,8.881784E-016,6.397521E-004,6.397521E-004,13,6.397521E-004,6.397521E-004
,2,EAST PERIMETER,1.776357E-015,6.667612E-004,6.667612E-004,11,6.667612E-004,6.667612E-004
,3,NORTH PERIMETER,1.776357E-015,9.194090E-004,9.194090E-004,12,9.194090E-004,9.194090E-004
,4,PLENUM,0.000000,5.997464E-004,5.997464E-004,12,5.997464E-004,5.997464E-004
,5,SOUTH PERIMETER,2.664535E-015,9.966308E-004,9.966308E-004,12,9.966308E-004,9.966308E-004
,6,WEST PERIMETER,0.000000,6.667612E-004,6.667612E-004,11,6.667612E-004,6.667612E-004


ZoneInfiltration Airflow Stats Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m},Equation D - Velocity Squared Term Coefficient {s2/m2}
,1,EAST PERIMETER INFIL 1,SIEMPRE,EAST PERIMETER,42.74,0.0,1.500E-002,3.510E-004,4.112E-004,0.523,0.000,0.000,0.224,0.000
,2,NORTH PERIMETER INFIL 1,SIEMPRE,NORTH PERIMETER,96.48,5.0,1.500E-002,1.555E-004,2.049E-004,0.226,0.000,0.000,0.224,0.000
,3,SOUTH PERIMETER INFIL 1,SIEMPRE,SOUTH PERIMETER,99.16,0.0,1.500E-002,1.513E-004,2.049E-004,0.226,0.000,0.000,0.224,0.000
,4,WEST PERIMETER INFIL 1,SIEMPRE,WEST PERIMETER,42.74,0.0,1.500E-002,3.510E-004,4.112E-004,0.523,0.000,0.000,0.224,0.000


AirFlow Model

,,Simple
,1,Simple


RoomAir Model

,,Zone Name,Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
,1,CORE,Mixing/Well-Stirred
,2,EAST PERIMETER,Mixing/Well-Stirred
,3,NORTH PERIMETER,Mixing/Well-Stirred
,4,PLENUM,Mixing/Well-Stirred
,5,SOUTH PERIMETER,Mixing/Well-Stirred
,6,WEST PERIMETER,Mixing/Well-Stirred


AirflowNetwork Model:Control

,,No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
,1,NoMultizoneOrDistribution


Zone Volume Capacitance Multiplier

,,Sensible Heat Capacity Multiplier,Moisture Capacity Multiplier,Carbon Dioxide Capacity Multiplier,Generic Contaminant Capacity Multiplier
,1,1.000,1.000,1.000,1.000


Load Timesteps in Zone Design Calculation Averaging Window

,,Value
,1,1


Heating Sizing Factor Information

,,Sizing Factor ID,Value
,1,Global,1.0000


Cooling Sizing Factor Information

,,Sizing Factor ID,Value
,1,Global,1.0000


Component Sizing Information

,,Component Type,Component Name,Input Field Description,Value
,1,ZoneHVAC:LowTemperatureRadiant:VariableFlow,LOZARADIANTE_ZONAEAST,User-Specified (scaled by capacity / area) heating_design_capacity [W],21367.50000
,2,ZoneHVAC:LowTemperatureRadiant:VariableFlow,LOZARADIANTE_ZONAEAST,Design Size Maximum Hot Water Flow [m3/s],1.03860E-003
,3,ZoneHVAC:LowTemperatureRadiant:VariableFlow,LOZARADIANTE_ZONAEAST,User-Specified Maximum Hot Water Flow [m3/s],1.00000E-003
,4,ZoneHVAC:LowTemperatureRadiant:VariableFlow,LOZARADIANTE_ZONAEAST,User-Specified cooling_design_capacity [W],0.00000
,5,ZoneHVAC:LowTemperatureRadiant:VariableFlow,LOZARADIANTE_ZONAEAST,Design Size Hydronic Tubing Length [m],85.47000
,6,ZoneHVAC:LowTemperatureRadiant:VariableFlow,LOZARADIANTE_ZONANORTH,User-Specified (scaled by capacity / area) heating_design_capacity [W],48240.00000
,7,ZoneHVAC:LowTemperatureRadiant:VariableFlow,LOZARADIANTE_ZONANORTH,Design Size Maximum Hot Water Flow [m3/s],2.34477E-003
,8,ZoneHVAC:LowTemperatureRadiant:VariableFlow,LOZARADIANTE_ZONANORTH,User-Specified Maximum Hot Water Flow [m3/s],1.00000E-003
,9,ZoneHVAC:LowTemperatureRadiant:VariableFlow,LOZARADIANTE_ZONANORTH,User-Specified cooling_design_capacity [W],0.00000
,10,ZoneHVAC:LowTemperatureRadiant:VariableFlow,LOZARADIANTE_ZONANORTH,Design Size Hydronic Tubing Length [m],192.96000
,11,ZoneHVAC:LowTemperatureRadiant:VariableFlow,LOZARADIANTE_ZONASOUTH,User-Specified (scaled by capacity / area) heating_design_capacity [W],49580.00000
,12,ZoneHVAC:LowTemperatureRadiant:VariableFlow,LOZARADIANTE_ZONASOUTH,Design Size Maximum Hot Water Flow [m3/s],2.40990E-003
,13,ZoneHVAC:LowTemperatureRadiant:VariableFlow,LOZARADIANTE_ZONASOUTH,User-Specified Maximum Hot Water Flow [m3/s],1.00000E-003
,14,ZoneHVAC:LowTemperatureRadiant:VariableFlow,LOZARADIANTE_ZONASOUTH,User-Specified cooling_design_capacity [W],0.00000
,15,ZoneHVAC:LowTemperatureRadiant:VariableFlow,LOZARADIANTE_ZONASOUTH,Design Size Hydronic Tubing Length [m],198.32000
,16,ZoneHVAC:LowTemperatureRadiant:VariableFlow,LOZARADIANTE_ZONAWEST,User-Specified (scaled by capacity / area) heating_design_capacity [W],21367.50000
,17,ZoneHVAC:LowTemperatureRadiant:VariableFlow,LOZARADIANTE_ZONAWEST,Design Size Maximum Hot Water Flow [m3/s],1.03860E-003
,18,ZoneHVAC:LowTemperatureRadiant:VariableFlow,LOZARADIANTE_ZONAWEST,User-Specified Maximum Hot Water Flow [m3/s],1.00000E-003
,19,ZoneHVAC:LowTemperatureRadiant:VariableFlow,LOZARADIANTE_ZONAWEST,User-Specified cooling_design_capacity [W],0.00000
,20,ZoneHVAC:LowTemperatureRadiant:VariableFlow,LOZARADIANTE_ZONAWEST,Design Size Hydronic Tubing Length [m],85.47000
,21,PlantLoop,BUCLE_CALEFACCION,Initial Plant Loop Volume [m3],0.12000
,22,HeatPump:PlantLoop:EIR:Heating,BOMBACALOR_HP,Initial Design Size Load Side Volume Flow Rate [m3/s],1.00000E-003
,23,HeatPump:PlantLoop:EIR:Heating,BOMBACALOR_HP,Initial Design Size Source Side Volume Flow Rate [m3/s],0.86728
,24,PlantLoop,BUCLE_CALEFACCION,Plant Loop Volume [m3],0.12000
,25,HeatPump:PlantLoop:EIR:Heating,BOMBACALOR_HP,Design Size Nominal Capacity [W],82293.84000
,26,HeatPump:PlantLoop:EIR:Heating,BOMBACALOR_HP,User-Specified Nominal Capacity [W],14000.00000
,27,HeatPump:PlantLoop:EIR:Heating,BOMBACALOR_HP,Design Size Load Side Volume Flow Rate [m3/s],4.00000E-003
,28,HeatPump:PlantLoop:EIR:Heating,BOMBACALOR_HP,Design Size Source Side Volume Flow Rate [m3/s],0.86728


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values,Sky Temperature Model
,1,RUN PERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,Yes,Yes,No,Yes,Yes,Clark and Allen
,2,RUN PERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,Yes,Yes,No,Yes,Yes,Clark and Allen
,3,RUN PERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,Yes,Yes,No,Yes,Yes,Clark and Allen


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,1,No,,,
,2,No,,,


Environment:WarmupDays

,,NumberofWarmupDays
,1,6
,2,6
,3,6


Environment:Design Day Data

,,Max Dry-Bulb Temp {C},Temp Range {dC},Temp Range Ind Type,Hum Ind Type,Hum Ind Value at Max Temp,Hum Ind Units,Pressure {Pa},Wind Direction {deg CW from N},Wind Speed {m/s},Clearness,Rain,Snow
,1,31.30,9.30,DefaultMultipliers,Wetbulb,21.70,{C},100941,330,6.0,0.00,No,No
,2,1.40,0.00,DefaultMultipliers,Wetbulb,1.40,{C},100941,330,2.7,0.00,No,No
,3,31.30,9.30,DefaultMultipliers,Wetbulb,21.70,{C},100941,330,6.0,0.00,No,No
,4,1.40,0.00,DefaultMultipliers,Wetbulb,1.40,{C},100941,330,2.7,0.00,No,No
,5,31.30,9.30,DefaultMultipliers,Wetbulb,21.70,{C},100941,330,6.0,0.00,No,No
,6,1.40,0.00,DefaultMultipliers,Wetbulb,1.40,{C},100941,330,2.7,0.00,No,No


Environment:Design Day Misc

,,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes},Solar Declination Angle {deg},Solar Model
,1,21,1229.0,0.2082,0.1362,1.0,-11.15,-20.1,ASHRAETau
,2,202,1084.4,0.1414,5.7173E-002,1.0,-6.23,20.6,ASHRAEClearSky
,3,21,1229.0,0.2082,0.1362,1.0,-11.15,-20.1,ASHRAETau
,4,202,1084.4,0.1414,5.7173E-002,1.0,-6.23,20.6,ASHRAEClearSky
,5,21,1229.0,0.2082,0.1362,1.0,-11.15,-20.1,ASHRAETau
,6,202,1084.4,0.1414,5.7173E-002,1.0,-6.23,20.6,ASHRAEClearSky


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,1,CORE,SizingPeriod: MONTEVIDEO ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,4.2885146936E-002,3.3127881276E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,2,EAST PERIMETER,SizingPeriod: MONTEVIDEO ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,0.1557802231,0.1387290349,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,3,NORTH PERIMETER,SizingPeriod: MONTEVIDEO ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,0.1067998135,9.2552931352E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,4,PLENUM,SizingPeriod: MONTEVIDEO ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,0.1125100289,5.2630863871E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,5,SOUTH PERIMETER,SizingPeriod: MONTEVIDEO ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,0.1156935260,9.4753936400E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,6,WEST PERIMETER,SizingPeriod: MONTEVIDEO ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,0.1614791854,0.1332113133,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,7,CORE,SizingPeriod: MONTEVIDEO ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,7.5651560536E-004,4.2254599956E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,8,EAST PERIMETER,SizingPeriod: MONTEVIDEO ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,0.1093800260,6.7452805572E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,9,NORTH PERIMETER,SizingPeriod: MONTEVIDEO ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,9.9716550937E-002,6.2080557818E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,10,PLENUM,SizingPeriod: MONTEVIDEO ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,2.7966956037E-004,1.8442875862E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,11,SOUTH PERIMETER,SizingPeriod: MONTEVIDEO ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,2.5041936663E-003,1.3577549091E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,12,WEST PERIMETER,SizingPeriod: MONTEVIDEO ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,0.1093798701,6.7452762701E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,13,CORE,RunPeriod: RUN PERIOD 1,2.2753292337E-002,1.5656529060E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,14,EAST PERIMETER,RunPeriod: RUN PERIOD 1,0.2130890046,0.1452100548,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,15,NORTH PERIMETER,RunPeriod: RUN PERIOD 1,0.1505939375,9.3615336467E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,16,PLENUM,RunPeriod: RUN PERIOD 1,3.7293276830E-002,3.0927897768E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,17,SOUTH PERIMETER,RunPeriod: RUN PERIOD 1,0.1204149865,0.1052464744,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,18,WEST PERIMETER,RunPeriod: RUN PERIOD 1,0.2483717835,0.1931128183,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Annual Heat Emissions Report
FOR:,Entire Facility
Annual Heat Emissions Summary

,,Envelope Convection,Zone Exfiltration,Zone Exhaust Air,HVAC Relief Air,HVAC Reject Heat,Total
,Heat Emissions [GJ],2341.71,7.36,0.00,0.00,0.00,2349.05


----------------------------------------------------------------------------------------------------
REPORT:,Annual Thermal Resilience Summary
FOR:,Entire Facility
Heat Index Hours

,,Safe (≤ 26.7°C) [hr],Caution (> 26.7°C, ≤ 32.2°C) [hr],Extreme Caution (> 32.2°C, ≤ 39.4°C) [hr],Danger (> 39.4°C, ≤ 51.7°C) [hr],Extreme Danger (> 51.7°C) [hr]
,CORE,8760.00,0.00,0.00,0.00,0.00
,EAST PERIMETER,7973.00,787.00,0.00,0.00,0.00
,NORTH PERIMETER,7428.00,1043.00,289.00,0.00,0.00
,PLENUM,8160.00,600.00,0.00,0.00,0.00
,SOUTH PERIMETER,8760.00,0.00,0.00,0.00,0.00
,WEST PERIMETER,8095.00,665.00,0.00,0.00,0.00
,Min,7428.00,0.00,0.00,0.00,0.00
,Max,8760.00,1043.00,289.00,0.00,0.00
,Average,8196.00,515.83,48.17,0.00,0.00
,Sum,49176.00,3095.00,289.00,0.00,0.00


Heat Index OccupantHours

,,Safe (≤ 26.7°C) [hr],Caution (> 26.7°C, ≤ 32.2°C) [hr],Extreme Caution (> 32.2°C, ≤ 39.4°C) [hr],Danger (> 39.4°C, ≤ 51.7°C) [hr],Extreme Danger (> 51.7°C) [hr]
,CORE,0.00,0.00,0.00,0.00,0.00
,EAST PERIMETER,0.00,0.00,0.00,0.00,0.00
,NORTH PERIMETER,37140.00,5215.00,1445.00,0.00,0.00
,PLENUM,0.00,0.00,0.00,0.00,0.00
,SOUTH PERIMETER,0.00,0.00,0.00,0.00,0.00
,WEST PERIMETER,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00
,Max,37140.00,5215.00,1445.00,0.00,0.00
,Average,6190.00,869.17,240.83,0.00,0.00
,Sum,37140.00,5215.00,1445.00,0.00,0.00


Heat Index OccupiedHours

