Program Version:,EnergyPlus, Version 25.1.0-68a4a7c774, YMD=2026.03.11 03:52
,,Safe (≤ 26.7°C) [hr],Caution (> 26.7°C, ≤ 32.2°C) [hr],Extreme Caution (> 32.2°C, ≤ 39.4°C) [hr],Danger (> 39.4°C, ≤ 51.7°C) [hr],Extreme Danger (> 51.7°C) [hr]
,CORE,0.00,0.00,0.00,0.00,0.00
,EAST PERIMETER,0.00,0.00,0.00,0.00,0.00
,NORTH PERIMETER,7389.00,1059.00,312.00,0.00,0.00
,PLENUM,0.00,0.00,0.00,0.00,0.00
,SOUTH PERIMETER,0.00,0.00,0.00,0.00,0.00
,WEST PERIMETER,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00
,Max,7389.00,1059.00,312.00,0.00,0.00
,Average,1231.50,176.50,52.00,0.00,0.00
,Sum,7389.00,1059.00,312.00,0.00,0.00


Humidex Hours

,,Little to no Discomfort (≤ 29) [hr],Some Discomfort (> 29, ≤ 40) [hr],Great Discomfort; Avoid Exertion (> 40, ≤ 45) [hr],Dangerous (> 45, ≤ 50) [hr],Heat Stroke Quite Possible (> 50) [hr]
,CORE,8400.00,360.00,0.00,0.00,0.00
,EAST PERIMETER,6635.00,2125.00,0.00,0.00,0.00
,NORTH PERIMETER,1794.00,6438.00,527.00,1.00,0.00
,PLENUM,6643.00,2117.00,0.00,0.00,0.00
,SOUTH PERIMETER,8112.00,648.00,0.00,0.00,0.00
,WEST PERIMETER,6746.00,2014.00,0.00,0.00,0.00
,Min,1794.00,360.00,0.00,0.00,0.00
,Max,8400.00,6438.00,527.00,1.00,0.00
,Average,6388.33,2283.67,87.83,0.17,0.00
,Sum,38330.00,13702.00,527.00,1.00,0.00


Humidex OccupantHours

,,Little to no Discomfort (≤ 29) [hr],Some Discomfort (> 29, ≤ 40) [hr],Great Discomfort; Avoid Exertion (> 40, ≤ 45) [hr],Dangerous (> 45, ≤ 50) [hr],Heat Stroke Quite Possible (> 50) [hr]
,CORE,0.00,0.00,0.00,0.00,0.00
,EAST PERIMETER,0.00,0.00,0.00,0.00,0.00
,NORTH PERIMETER,8970.00,32190.00,2635.00,5.00,0.00
,PLENUM,0.00,0.00,0.00,0.00,0.00
,SOUTH PERIMETER,0.00,0.00,0.00,0.00,0.00
,WEST PERIMETER,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00
,Max,8970.00,32190.00,2635.00,5.00,0.00
,Average,1495.00,5365.00,439.17,0.83,0.00
,Sum,8970.00,32190.00,2635.00,5.00,0.00


Humidex OccupiedHours

,,Little to no Discomfort (≤ 29) [hr],Some Discomfort (> 29, ≤ 40) [hr],Great Discomfort; Avoid Exertion (> 40, ≤ 45) [hr],Dangerous (> 45, ≤ 50) [hr],Heat Stroke Quite Possible (> 50) [hr]
,CORE,0.00,0.00,0.00,0.00,0.00
,EAST PERIMETER,0.00,0.00,0.00,0.00,0.00
,NORTH PERIMETER,1794.00,6438.00,527.00,1.00,0.00
,PLENUM,0.00,0.00,0.00,0.00,0.00
,SOUTH PERIMETER,0.00,0.00,0.00,0.00,0.00
,WEST PERIMETER,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00
,Max,1794.00,6438.00,527.00,1.00,0.00
,Average,299.00,1073.00,87.83,0.17,0.00
,Sum,1794.00,6438.00,527.00,1.00,0.00


Hours of Safety for Cold Events

,,Hours of Safety [hr],End Time of the Safety Duration,Safe Temperature Exceedance Hours [hr],Safe Temperature Exceedance OccupantHours [hr],Safe Temperature Exceedance OccupiedHours [hr]
,CORE,0.00,-,0.00,0.00,0.00
,EAST PERIMETER,0.00,-,0.00,0.00,0.00
,NORTH PERIMETER,8760.00,-,0.00,0.00,0.00
,PLENUM,0.00,-,0.00,0.00,0.00
,SOUTH PERIMETER,0.00,-,0.00,0.00,0.00
,WEST PERIMETER,0.00,-,0.00,0.00,0.00
,Min,0.00,-,0.00,0.00,0.00
,Max,8760.00,-,0.00,0.00,0.00
,Average,1460.00,-,0.00,0.00,0.00
,Sum,8760.00,-,0.00,0.00,0.00


Hours of Safety for Heat Events

,,Hours of Safety [hr],End Time of the Safety Duration,Safe Temperature Exceedance Hours [hr],Safe Temperature Exceedance OccupantHours [hr],Safe Temperature Exceedance OccupiedHours [hr]
,CORE,0.00,-,0.00,0.00,0.00
,EAST PERIMETER,0.00,-,0.00,0.00,0.00
,NORTH PERIMETER,8760.00,-,0.00,0.00,0.00
,PLENUM,0.00,-,0.00,0.00,0.00
,SOUTH PERIMETER,0.00,-,0.00,0.00,0.00
,WEST PERIMETER,0.00,-,0.00,0.00,0.00
,Min,0.00,-,0.00,0.00,0.00
,Max,8760.00,-,0.00,0.00,0.00
,Average,1460.00,-,0.00,0.00,0.00
,Sum,8760.00,-,0.00,0.00,0.00


Unmet Degree-Hours

,,Cooling Setpoint Unmet Degree-Hours [°C·hr],Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [°C·hr],Cooling Setpoint Unmet Occupied Degree-Hours [°C·hr],Heating Setpoint Unmet Degree-Hours [°C·hr],Heating Setpoint Unmet Occupant-Weighted Degree-Hours [°C·hr],Heating Setpoint Unmet Occupied Degree-Hours [°C·hr]
,CORE,0.00,0.00,0.00,0.00,0.00,0.00
,EAST PERIMETER,0.00,0.00,0.00,0.00,0.00,0.00
,NORTH PERIMETER,0.00,0.00,0.00,0.00,0.00,0.00
,PLENUM,0.00,0.00,0.00,0.00,0.00,0.00
,SOUTH PERIMETER,0.00,0.00,0.00,0.00,0.00,0.00
,WEST PERIMETER,0.00,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00,0.00
,Max,0.00,0.00,0.00,0.00,0.00,0.00
,Average,0.00,0.00,0.00,0.00,0.00,0.00
,Sum,0.00,0.00,0.00,0.00,0.00,0.00


Discomfort-weighted Exceedance OccupantHours

,,Very-cold Exceedance OccupantHours [hr],Cool Exceedance OccupantHours [hr],Warm Exceedance OccupantHours [hr],Very-hot Exceedance OccupantHours [hr]
,CORE,0.00,0.00,0.00,0.00
,EAST PERIMETER,0.00,0.00,0.00,0.00
,NORTH PERIMETER,0.00,0.00,0.00,0.00
,PLENUM,0.00,0.00,0.00,0.00
,SOUTH PERIMETER,0.00,0.00,0.00,0.00
,WEST PERIMETER,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00
,Max,0.00,0.00,0.00,0.00
,Average,0.00,0.00,0.00,0.00
,Sum,0.00,0.00,0.00,0.00


Discomfort-weighted Exceedance OccupiedHours

,,Very-cold Exceedance OccupantHours [hr],Cool Exceedance OccupantHours [hr],Warm Exceedance OccupantHours [hr],Very-hot Exceedance OccupantHours [hr]
,CORE,0.00,0.00,0.00,0.00
,EAST PERIMETER,0.00,0.00,0.00,0.00
,NORTH PERIMETER,0.00,0.00,0.00,0.00
,PLENUM,0.00,0.00,0.00,0.00
,SOUTH PERIMETER,0.00,0.00,0.00,0.00
,WEST PERIMETER,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00
,Max,0.00,0.00,0.00,0.00
,Average,0.00,0.00,0.00,0.00
,Sum,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,MONTEVIDEO ANN CLG .4% CONDNS DB=>MWB,31.30,9.30,21.70,Wetbulb [C],6.00,330.00
,MONTEVIDEO ANN HTG 99.6% CONDNS DB,1.40,0.00,1.40,Wetbulb [C],2.70,330.00


Monthly Precipitation Summary

,,Monthly Total Precipitation from .epw [mm],Monthly Total Hours of Rain from .epw,Monthly Total Precipitation in Site:Precipitation [mm],Monthly Total Roof Irrigation Depth [mm],Monthly Total Rain Collection Volume [m3]
,Jan,104.00,52,,,
,Feb,42.00,21,,,
,Mar,112.00,56,,,
,Apr,186.00,93,,,
,May,100.00,50,,,
,Jun,152.00,76,,,
,Jul,92.00,46,,,
,Aug,126.00,63,,,
,Sep,148.00,74,,,
,Oct,70.00,35,,,
,Nov,62.00,31,,,
,Dec,40.00,20,,,


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Zone,Space,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,F5-1,FLOOR-SLAB-1,CORE,CORE,0.35,3.153,6.447,182.49,182.49,0.00,180.00,
,RIGHT-1,WALL-1,EAST PERIMETER,EAST PERIMETER,0.22,0.384,0.408,36.48,27.36,90.00,90.00,E
,F2-1,FLOOR-SLAB-1,EAST PERIMETER,EAST PERIMETER,0.35,3.153,6.447,42.73,42.73,270.00,180.00,
,BACK-1,WALL-1,NORTH PERIMETER,NORTH PERIMETER,0.22,0.384,0.408,73.20,52.35,0.00,90.00,N
,F3-1,FLOOR-SLAB-1,NORTH PERIMETER,NORTH PERIMETER,0.35,3.153,6.447,96.48,96.48,44.22,180.00,
,WALL-1PB,WALL-1,PLENUM,PLENUM,0.22,0.384,0.408,18.30,18.30,0.00,90.00,N
,WALL-1PF,WALL-1,PLENUM,PLENUM,0.22,0.384,0.408,18.30,18.30,180.00,90.00,S
,WALL-1PL,WALL-1,PLENUM,PLENUM,0.22,0.384,0.408,9.12,9.12,270.00,90.00,W
,WALL-1PR,WALL-1,PLENUM,PLENUM,0.22,0.384,0.408,9.12,9.12,90.00,90.00,E
,TOP-1,ROOF-1,PLENUM,PLENUM,0.35,0.271,0.282,463.60,463.60,180.00,0.00,
,FRONT-1,WALL-1,SOUTH PERIMETER,SOUTH PERIMETER,0.22,0.384,0.408,73.20,50.64,180.00,90.00,S
,F1-1,FLOOR-SLAB-1,SOUTH PERIMETER,SOUTH PERIMETER,0.35,3.153,6.447,99.16,99.16,0.00,180.00,
,LEFT-1,WALL-1,WEST PERIMETER,WEST PERIMETER,0.22,0.384,0.408,36.48,27.36,270.00,90.00,W
,F4-1,FLOOR-SLAB-1,WEST PERIMETER,WEST PERIMETER,0.35,3.153,6.447,42.74,42.74,90.00,180.00,


Opaque Interior

,,Construction,Zone,Space,Adjacent Surface,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,SB51,INT-WALL-1,CORE,CORE,SB15,0.25,1.680,2.811,55.44,55.44,180.00,90.00,S
,SB52,INT-WALL-1,CORE,CORE,SB25,0.25,1.680,2.811,18.96,18.96,90.00,90.00,E
,SB53,INT-WALL-1,CORE,CORE,SB35,0.25,1.680,2.811,55.44,55.44,0.00,90.00,N
,SB54,INT-WALL-1,CORE,CORE,SB45,0.25,1.680,2.811,18.96,18.96,270.00,90.00,W
,C5-1,CLNG-1,CORE,CORE,C5-1P,0.35,1.085,1.533,182.49,182.49,180.00,0.00,
,SB21,INT-WALL-1,EAST PERIMETER,EAST PERIMETER,SB12,0.25,1.680,2.811,12.56,12.56,225.00,90.00,W
,SB23,INT-WALL-1,EAST PERIMETER,EAST PERIMETER,SB32,0.25,1.680,2.811,12.39,12.39,315.78,90.00,N
,SB25,INT-WALL-1,EAST PERIMETER,EAST PERIMETER,SB52,0.25,1.680,2.811,18.96,18.96,270.00,90.00,W
,C2-1,CLNG-1,EAST PERIMETER,EAST PERIMETER,C2-1P,0.35,1.085,1.533,42.73,42.73,90.00,0.00,
,SB32,INT-WALL-1,NORTH PERIMETER,NORTH PERIMETER,SB23,0.25,1.680,2.811,12.39,12.39,135.78,90.00,S
,SB34,INT-WALL-1,NORTH PERIMETER,NORTH PERIMETER,SB43,0.25,1.680,2.811,12.39,12.39,224.22,90.00,S
,SB35,INT-WALL-1,NORTH PERIMETER,NORTH PERIMETER,SB53,0.25,1.680,2.811,55.44,55.44,180.00,90.00,S
,C3-1,CLNG-1,NORTH PERIMETER,NORTH PERIMETER,C3-1P,0.35,1.085,1.533,96.48,96.48,224.22,0.00,
,C1-1P,CLNG-1,PLENUM,PLENUM,C1-1,0.35,1.085,1.533,99.16,99.16,0.00,180.00,
,C2-1P,CLNG-1,PLENUM,PLENUM,C2-1,0.35,1.085,1.533,42.73,42.73,270.00,180.00,
,C3-1P,CLNG-1,PLENUM,PLENUM,C3-1,0.35,1.085,1.533,96.48,96.48,44.22,180.00,
,C4-1P,CLNG-1,PLENUM,PLENUM,C4-1,0.35,1.085,1.533,42.74,42.74,90.00,180.00,
,C5-1P,CLNG-1,PLENUM,PLENUM,C5-1,0.35,1.085,1.533,182.49,182.49,0.00,180.00,
,SB12,INT-WALL-1,SOUTH PERIMETER,SOUTH PERIMETER,SB21,0.25,1.680,2.811,12.56,12.56,45.00,90.00,E
,SB14,INT-WALL-1,SOUTH PERIMETER,SOUTH PERIMETER,SB41,0.25,1.680,2.811,12.56,12.56,315.00,90.00,N
,SB15,INT-WALL-1,SOUTH PERIMETER,SOUTH PERIMETER,SB51,0.25,1.680,2.811,55.44,55.44,0.00,90.00,N
,C1-1,CLNG-1,SOUTH PERIMETER,SOUTH PERIMETER,C1-1P,0.35,1.085,1.533,99.16,99.16,180.00,0.00,
,SB41,INT-WALL-1,WEST PERIMETER,WEST PERIMETER,SB14,0.25,1.680,2.811,12.56,12.56,135.00,90.00,S
,SB43,INT-WALL-1,WEST PERIMETER,WEST PERIMETER,SB34,0.25,1.680,2.811,12.39,12.39,44.22,90.00,N
,SB45,INT-WALL-1,WEST PERIMETER,WEST PERIMETER,SB54,0.25,1.680,2.811,18.96,18.96,90.00,90.00,E
,C4-1,CLNG-1,WEST PERIMETER,WEST PERIMETER,C4-1P,0.35,1.085,1.533,42.73,42.73,270.00,0.00,


Exterior Fenestration

,,Construction,Zone,Space,Frame and Divider,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],NFRC Product Type,Assembly U-Factor [W/m2-K],Assembly SHGC,Assembly Visible Transmittance,Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,WR-1,DOUBLE LOE CLEAR ARGON,EAST PERIMETER,EAST PERIMETER,,9.12,0.00,0.00,9.12,9.12,1.493,0.568,0.745,,,,,,,No,RIGHT-1,90.00,90.00,E
,DB-1,DOUBLE LOE CLEAR ARGON,NORTH PERIMETER,NORTH PERIMETER,,4.41,0.00,0.00,4.41,4.41,1.493,0.568,0.745,,,,,,,No,BACK-1,0.00,90.00,N
,WB-1,DOUBLE LOE CLEAR ARGON,NORTH PERIMETER,NORTH PERIMETER,,16.44,0.00,0.00,16.44,16.44,1.493,0.568,0.745,,,,,,,No,BACK-1,0.00,90.00,N
,DF-1,DOUBLE LOE CLEAR ARGON,SOUTH PERIMETER,SOUTH PERIMETER,,6.00,0.00,0.00,6.00,6.00,1.493,0.568,0.745,,,,,,,No,FRONT-1,180.00,90.00,S
,WF-1,DOUBLE LOE CLEAR ARGON,SOUTH PERIMETER,SOUTH PERIMETER,,16.56,0.00,0.00,16.56,16.56,1.493,0.568,0.745,,,,,,,No,FRONT-1,180.00,90.00,S
,WL-1,DOUBLE LOE CLEAR ARGON,WEST PERIMETER,WEST PERIMETER,,9.12,0.00,0.00,9.12,9.12,1.493,0.568,0.745,,,,,,,No,LEFT-1,270.00,90.00,W
,Total or Average,,,,,,,,,61.65,1.493,0.568,0.745,,,,,,,,,,,
,North Total or Average,,,,,,,,,20.85,1.493,0.568,0.745,,,,,,,,,,,
,Non-North Total or Average,,,,,,,,,40.80,1.493,0.568,0.745,,,,,,,,,,,


Exterior Fenestration Shaded State

,,Frame and Divider,Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,NFRC Product Type,Assembly U-Factor [W/m2-K],Assembly SHGC,Assembly Visible Transmittance
,None,,,,,,,,


Interior Fenestration

,,Construction,Zone,Space,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,,,0.00,-,-,-,


Exterior Door

,,Construction,Zone,Space,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,None,,,,,,,


Interior Door

,,Construction,Zone,Space,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,None,,,,,,,


Opaque Construction Layers

,,Layer 1,Layer 2,Layer 3,Layer 4,Layer 5,Layer 6,Layer 7,Layer 8,Layer 9,Layer 10
,CLNG-1,MAT-CLNG-1,,,,,,,,,
,FLOOR-SLAB-1,CC03,CC03,,,,,,,,
,INT-WALL-1,GP02,AL21,GP02,,,,,,,
,ROOF-1,RG01,BR01,IN46,WD01,,,,,,
,WALL-1,WD01,PW03,IN02,GP01,,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,None,,,,,,,,,


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone Name,Space Name,Space Type,Lighting Power Density [W/m2],Space Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [GJ]
,Interior Lighting Total,,,,0.0000,0.00,0.00,,,,,,,,0.00


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [GJ]
,Exterior Lighting Total,0.00,,,,,,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Reference Capacity [W],Reference Efficiency [W/W],Rated Capacity [W],Rated Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,None,,,,,,,,,


DX Cooling Coil Standard Ratings 2017

,,Cooling Coil Type (1),Standard Rating Net Cooling Capacity [W][2],Standard Rating Net COP [W/W][2],EER [Btu/W-h][2],SEER User [Btu/W-h][2,3],SEER Standard [Btu/W-h][2,3],IEER [Btu/W-h][2]
,None,,,,,,,


DX Cooling Coil Standard Ratings 2023

,,Cooling Coil Type (1),Standard Rating Net Cooling Capacity [W][2],Standard Rating Net COP2 [W/W][2,4],EER2 [Btu/W-h][2,4],SEER2 User [Btu/W-h][2,3],SEER2 Standard [Btu/W-h][2,3],IEER [Btu/W-h][2]
,None,,,,,,,


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,None,,,,,,,,,


Water-to-Air Heat Pumps at Rated Temperatures Report

,,Coil Type,Rated Total Capacity [W],Rated Sensible Capacity [W],Rated Power[W],Rated COP [W/W],Rated Air Dry-bulb Temperature [C],Rated Air Wet-bulb Temperature [C],Rated Water Temperature [C],Design Day used for Sizing
,None,,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number,Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C],Supplemental Heat High Shutoff Temperature [C],Airloop Name
,None,,,,,,,,


DX Heating Coils AHRI 2023

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF2 [Btu/W-h],Region Number,Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C],Airloop Name
,None,,,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W],Used as Supplementary Heat,Airloop Name,Plantloop Name
,None,,,,,,,


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electricity Rate [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak,Purpose,Is Autosized,Motor Efficiency,Motor Heat to Zone Fraction,Motor Loss Zone Name,Airloop Name
,None,,,,,,,,,,,,,,,,,


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electricity Rate [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W],End Use Subcategory,Is Autosized,Plantloop Name,Plantloop Branch Name
,BOMBACIRCULACION,Pump:ConstantSpeed,Intermittent,40000.00,0.001000,100.00,100000.00,0.80,General,No,BUCLE_CALEFACCION,RAMA_SUMINISTRO


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,None,,,,,,


Chillers

,,Type,Reference Capacity[W],TypeReference Efficiency [W/W],Rated Capacity [W],Rated Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h],Minimum Part Load Ratio,Fuel Type,Rated Entering Condenser Temperature [C],Rated Leaving Evaporator Temperature [C],Reference Entering Condenser Temperature [C],Reference Leaving Evaporator Temperature [C],Design Size Reference Chilled Water Flow Rate [kg/s],Design Size Reference Condenser Fluid Flow Rate [kg/s],Plantloop Name,Plantloop Branch Name,Condenser Loop Name,Condenser Loop Branch Name,Heat Recovery Plantloop Name,Heat Recovery Plantloop Branch Name,Recovery Relative Capacity Fraction
,None,,,,,,,,,,,,,,,,,,,,,,


Boilers

,,Type,Reference Capacity [W],Reference Efficiency[W/W],Rated Capacity [W],Rated Efficiency [W/W],Minimum Part Load Ratio,Fuel Type,Parasitic Electric Load [W],Plantloop Name,Plantloop Branch Name
,None,,,,,,,,,,


Cooling Towers and Fluid Coolers

,,Type,Fluid Type,Range [C],Approach [C],Design Fan Power [W],Design Inlet Air Wet-Bulb Temperature [C],Design Water Flow Rate [m3/s],Leaving Water Setpoint Temperature [C],Condenser Loop Name,Condenser Loop Branch Name
,None,,,,,,,,,,


PlantLoop or CondenserLoop

,,Type,Provides Heating,Provides Cooling,Maximum Loop Flow Rate [m3/s],Minimum Loop Flow Rate [m3/s]
,None,,,,,


Air Terminals

,,Zone Name,Minimum Flow [m3/s],Minimum Outdoor Flow [m3/s],Supply Cooling Setpoint [C],Supply Heating Setpoint [C],Heating Capacity [W],Cooling Capacity [W],Type of Input Object,Heat/Reheat Coil Object Type,Chilled Water Coil Object Type,Fan Object Type,Fan Name,Primary Air Flow Rate [m3/s],Secondary Air Flow Rate [m3/s],Minimum Flow Schedule Name,Maximum Flow During Reheat [m3/s],Minimum Outdoor Flow Schedule Name
,None,,,,,,,,,,,,,,,,,


Air Heat Recovery

,,Name,Input object type,Plate/Rotary,Sensible Effectiveness at 100% Heating Air Flow,Sensible Effectiveness at 100% Cooling Air Flow,Latent Effectiveness at 100% Heating Air Flow,Latent Effectiveness at 100% Cooling Air Flow,Exhaust Airflow [kg/s],Outdoor Airflow [kg/s]
,None,,,,,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Space Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,None,,,,,,,,,,,,,,
The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,NORTH PERIMETER,0.0,0.0,0.0,0.0,0.0,N/A,N/A,0.0,0.0,0.0,0.0,0.0,0.0,0.0
,EAST PERIMETER,0.0,0.0,0.0,0.0,0.0,N/A,N/A,0.0,0.0,0.0,0.0,0.0,0.0,0.0
,SOUTH PERIMETER,0.0,0.0,0.0,0.0,0.0,N/A,N/A,0.0,0.0,0.0,0.0,0.0,0.0,0.0
,WEST PERIMETER,0.0,0.0,0.0,0.0,0.0,N/A,N/A,0.0,0.0,0.0,0.0,0.0,0.0,0.0
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Space Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,None,,,,,,,,,,,,,,
The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,NORTH PERIMETER,0.0,0.0,0.0,0.0,0.0,N/A,N/A,0.0,0.0,0.0,0.0,0.0,0.0,0.0
,EAST PERIMETER,0.0,0.0,0.0,0.0,0.0,N/A,N/A,0.0,0.0,0.0,0.0,0.0,0.0,0.0
,SOUTH PERIMETER,0.0,0.0,0.0,0.0,0.0,N/A,N/A,0.0,0.0,0.0,0.0,0.0,0.0,0.0
,WEST PERIMETER,0.0,0.0,0.0,0.0,0.0,N/A,N/A,0.0,0.0,0.0,0.0,0.0,0.0,0.0
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,None,,,,,,,,,


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,None,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Peak Load Type to Size On,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Coil Entering Air Enthalpy at Ideal Loads Peak [J/kg],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/kg],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir],Coil Entering Air Enthalpy at Rating Conditions [J/kg],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir],Coil Leaving Air Enthalpy at Rating Conditions [J/kg]
,None,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,


Coil Connections

,,Coil Name,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),Supply Fan Name for HVAC,Supply Fan Type for HVAC,Airloop Name,Plant Name for Coil,Plant Loop Name
,None,,,,,,,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,None,,,,,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name,Type
,None,,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,NORTH PERIMETER,8752.00,8758.00,8750.00
,EAST PERIMETER,0.00,0.00,0.00
,SOUTH PERIMETER,0.00,0.00,0.00
,WEST PERIMETER,0.00,0.00,0.00
,CORE,0.00,0.00,0.00
,PLENUM,0.00,0.00,0.00
,Facility,8752.00,8758.00,8750.00
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,NORTH PERIMETER,0.00,0.00,0.00,0.00
,EAST PERIMETER,0.00,0.00,0.00,0.00
,SOUTH PERIMETER,0.00,0.00,0.00,0.00
,WEST PERIMETER,0.00,0.00,0.00,0.00
,CORE,0.00,0.00,0.00,0.00
,PLENUM,0.00,0.00,0.00,0.00
,Facility,0.00,0.00,0.00,0.00
Aggregated over the RunPeriods for Weather


Thermostat Schedules

,,Thermostat Name 1,Control Type Schedule,Control Type,Control Type Name,Heating Schedule,Cooling Schedule
,None,,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Topology
FOR:,Entire Facility
Air Loop Supply Side Component Arrangement

,,Airloop Name,Splitter Name,Supply Branch Name,Supply Branch Type,Component Type,Component Name,Sub-Component Type,Sub-Component Name,Sub-Sub-Component Type,Sub-Sub-Component Name,Mixer Name
,None,,,,,,,,,,,


Air Loop Demand Side Component Arrangement

,,Airloop Name,Supply Branch Name,Supply Branch Type,Supply Path Component Type,Supply Path Component Name,Terminal Unit Type,Terminal Unit Name,Zone Name,Return Path Component Type,Return Path Component Name
,None,,,,,,,,,,


Zone Equipment Component Arrangement

,,Zone Name,Component Type,Component Name,Sub-Component Type,Sub-Component Name,Sub-Sub-Component Type,Sub-Sub-Component Name
,1,CORE,,,,,,
,2,EAST PERIMETER,,,,,,
,3,EAST PERIMETER,ZONEHVAC:LOWTEMPERATURERADIANT:VARIABLEFLOW,LOZARADIANTE_ZONAEAST,,,,
,4,NORTH PERIMETER,,,,,,
,5,NORTH PERIMETER,ZONEHVAC:LOWTEMPERATURERADIANT:VARIABLEFLOW,LOZARADIANTE_ZONANORTH,,,,
,6,PLENUM,,,,,,
,7,SOUTH PERIMETER,,,,,,
,8,SOUTH PERIMETER,ZONEHVAC:LOWTEMPERATURERADIANT:VARIABLEFLOW,LOZARADIANTE_ZONASOUTH,,,,
,9,WEST PERIMETER,,,,,,
,10,WEST PERIMETER,ZONEHVAC:LOWTEMPERATURERADIANT:VARIABLEFLOW,LOZARADIANTE_ZONAWEST,,,,


Plant Loop Component Arrangement

,,Loop Type,Loop Name,Side,Splitter Name,Branch Name,Component Type,Component Name,Mixer Name
,1,PlantLoop,BUCLE_CALEFACCION,Supply,,,,,
,2,PlantLoop,BUCLE_CALEFACCION,Supply,,RAMA_SUMINISTRO,PUMP:CONSTANTSPEED,BOMBACIRCULACION,
,3,PlantLoop,BUCLE_CALEFACCION,Supply,,RAMA_SUMINISTRO,PIPE:ADIABATIC,CONEXION_BOMBA_HP,
,4,PlantLoop,BUCLE_CALEFACCION,Supply,,RAMA_SUMINISTRO,HEATPUMP:PLANTLOOP:EIR:HEATING,BOMBACALOR_HP,
,5,PlantLoop,BUCLE_CALEFACCION,Supply,,RAMA_SUMINISTRO,PIPE:ADIABATIC,CIERRE_SUMINISTRO,
,6,PlantLoop,BUCLE_CALEFACCION,Demand,,,,,
,7,PlantLoop,BUCLE_CALEFACCION,Demand,,RAMA_IN_SPLITTER,PIPE:ADIABATIC,INICIO_DEMANDA,
,8,PlantLoop,BUCLE_CALEFACCION,Demand,SPLITTER_DEMANDA,RAMA_DEMANDA_SOUTH,ZONEHVAC:LOWTEMPERATURERADIANT:VARIABLEFLOW,LOZARADIANTE_ZONASOUTH,MIXER_DEMANDA
,9,PlantLoop,BUCLE_CALEFACCION,Demand,SPLITTER_DEMANDA,RAMA_DEMANDA_NORTH,ZONEHVAC:LOWTEMPERATURERADIANT:VARIABLEFLOW,LOZARADIANTE_ZONANORTH,MIXER_DEMANDA
,10,PlantLoop,BUCLE_CALEFACCION,Demand,SPLITTER_DEMANDA,RAMA_DEMANDA_EAST,ZONEHVAC:LOWTEMPERATURERADIANT:VARIABLEFLOW,LOZARADIANTE_ZONAEAST,MIXER_DEMANDA
,11,PlantLoop,BUCLE_CALEFACCION,Demand,SPLITTER_DEMANDA,RAMA_DEMANDA_WEST,ZONEHVAC:LOWTEMPERATURERADIANT:VARIABLEFLOW,LOZARADIANTE_ZONAWEST,MIXER_DEMANDA
,12,PlantLoop,BUCLE_CALEFACCION,Demand,,RAMA_OUT_MIXER,PIPE:ADIABATIC,FIN_DEMANDA,


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,NORTH PERIMETER,5.00,5.00,239.25,0.000,0.061,0.000,0.000
,EAST PERIMETER,,,103.31,,,,
,SOUTH PERIMETER,,,239.25,,,,
,WEST PERIMETER,,,103.31,,,,
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,NORTH PERIMETER,5.00,5.00,239.25,0.000,0.000,0.000,0.000
,EAST PERIMETER,,,103.31,,,,
,SOUTH PERIMETER,,,239.25,,,,
,WEST PERIMETER,,,103.31,,,,
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Details
FOR:,Entire Facility
Mechanical Ventilation Parameters by Zone

,,AirLoop Name,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Zone Area [m2],Design Zone Outdoor Airflow - Voz [m3/s],Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]
,NORTH PERIMETER,,5.00,5.00,239.25,96.48,,0.000
,EAST PERIMETER,,,0.00,103.31,42.73,,0.000
,SOUTH PERIMETER,,,0.00,239.25,99.16,,0.000
,WEST PERIMETER,,,0.00,103.31,42.74,,0.000
,Total Facility,,5.00,5.00,685.12,281.11,0.0000,0.000
Values shown for a single zone without multipliers. Total Facility includes multipliers.


Total Outdoor Air by Zone

,,Mechanical Ventilation [m3],Natural Ventilation [m3],Total Ventilation [m3],Infiltration [m3],Total Ventilation and Infiltration [m3],Dynamic Target Ventilation - Voz-dyn [m3],Time Below Voz-dyn [hr],Time At Voz-dyn [hr],Time Above Voz-dyn [hr],Time Above Zero When Unoccupied [hr]
,NORTH PERIMETER,0.00,0.00,0.00,123947.16,123947.16,0.00,0.00,0.00,0.00,0.00
,EAST PERIMETER,0.00,0.00,0.00,123947.16,123947.16,0.00,0.00,0.00,0.00,0.00
,SOUTH PERIMETER,0.00,0.00,0.00,123947.16,123947.16,0.00,0.00,0.00,0.00,0.00
,WEST PERIMETER,0.00,0.00,0.00,123947.16,123947.16,0.00,0.00,0.00,0.00,0.00
,Total Facility,0.00,0.00,0.00,495788.66,495788.66,0.00,0.00,0.00,0.00,0.00
Values shown for a single zone without multipliers. Total Facility includes multipliers.


Average Outdoor Air During Occupancy by Zone - Flow Rates

,,Mechanical Ventilation [m3/s],Natural Ventilation [m3/s],Total Ventilation [m3/s],Infiltration [m3/s],Total Ventilation and Infiltration [m3/s],Dynamic Target Ventilation - Voz-dyn [m3/s],Time Below Voz-dyn [hr],Time At Voz-dyn [hr],Time Above Voz-dyn [hr]
,NORTH PERIMETER,0.0000,0.0000,0.0000,0.0039,0.0039,0.0000,0.00,0.00,0.00
,Total Facility,0.0000,0.0000,0.0000,0.0039,0.0039,0.0000,0.00,0.00,0.00
Values shown for a single zone without multipliers. Total Facility includes multipliers.


Total Outdoor Air by AirLoop

,,Mechanical Ventilation [m3],Natural Ventilation [m3],Total Ventilation [m3],Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3],Time Below Voz-sum-dyn [hr],Time At Voz-sum-dyn [hr],Time Above Voz-sum-dyn [hr],Time Above Zero When Unoccupied [hr]
,None,,,,,,,,
Values shown include multipliers.


Average Outdoor Air During Occupancy by AirLoop

,,Mechanical Ventilation [m3/s],Natural Ventilation [m3/s],Total Ventilation [m3/s],Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s],Time Below Voz-sum-dyn [hr],Time At Voz-sum-dyn [hr],Time Above Voz-sum-dyn [hr]
,None,,,,,,,
Values shown include multipliers.


Outdoor Air Controller Limiting Factors by AirLoop

,,No Limiting Factor [hr],Limits and Scheduled Limits [hr],Economizer [hr],Exhaust Flow [hr],Mixed Air Flow [hr],High Humidity [hr],Demand Controlled Ventilation [hr],Night Ventilation [hr],Demand Limiting [hr],Energy Management System [hr]
,None,,,,,,,,,,


Average Outdoor Air for Limiting Factors During Occupancy

,,No Limiting Factor [m3/s],Limits and Scheduled Limits [m3/s],Economizer [m3/s],Exhaust Flow [m3/s],Mixed Air Flow [m3/s],High Humidity [m3/s],Demand Controlled Ventilation [m3/s],Night Ventilation [m3/s],Demand Limiting [m3/s],Energy Management System [m3/s]
,None,,,,,,,,,,
Values shown include multipliers.


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,24,8
,Floor,10,5
,Roof,6,1
,Internal Mass,0,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,6,6
,Door,0,0
,Glass Door,0,0
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,0
,Conditioned Zones,4
,Unconditioned Zones,2
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,196
,Defaulted Fields,65
,Fields with Defaults,643
,Autosized Fields,19
,Autosizable Fields,35
,Autocalculated Fields,8
,Autocalculatable Fields,112


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [GJ],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,31.45,0.00,21-JAN-03:00,1657.12,27-MAR-09:00
,Electricity:Plant,31.45,0.00,21-JAN-03:00,1657.12,27-MAR-09:00
,Heating:Electricity,28.91,0.00,21-JAN-03:00,1557.12,27-MAR-09:00
,Heat Pump:Heating:Electricity,28.91,0.00,21-JAN-03:00,1557.12,27-MAR-09:00
,Pumps:Electricity,2.53,0.00,21-JAN-03:00,100.00,21-JAN-01:00
,General:Pumps:Electricity,2.53,0.00,21-JAN-03:00,100.00,21-JAN-01:00
Values shown are for all completed run periods - including any simulations run during sizing periods


Annual and Peak Values - Natural Gas

,,Natural Gas Annual Value [GJ],Natural Gas Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Natural Gas Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,None,,,,,
Values shown are for all completed run periods - including any simulations run during sizing periods


Annual and Peak Values - Cooling

,,Cooling Annual Value [GJ],Cooling Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,PlantLoopCoolingDemand:Facility,0.00,0.00,21-JAN-01:00,0.00,21-JAN-01:00
,PlantLoopCoolingDemand:HVAC,0.00,0.00,21-JAN-01:00,0.00,21-JAN-01:00
,CoolingCoils:PlantLoopCoolingDemand,0.00,0.00,21-JAN-01:00,0.00,21-JAN-01:00
Values shown are for all completed run periods - including any simulations run during sizing periods


Annual and Peak Values - Water

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,None,,,,,
Values shown are for all completed run periods - including any simulations run during sizing periods


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [kg],Minimum Value [kg/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [kg/s],Timestamp of Maximum {TIMESTAMP}
,Carbon Equivalent:Facility,0.00,0.000,21-JAN-01:00,0.000,21-JAN-01:00
,CarbonEquivalentEmissions:Carbon Equivalent,0.00,0.000,21-JAN-01:00,0.000,21-JAN-01:00
Values shown are for all completed run periods - including any simulations run during sizing periods


Annual and Peak Values - Other Volumetric

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,None,,,,,
Values shown are for all completed run periods - including any simulations run during sizing periods


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [L],Minimum Value [L],Timestamp of Minimum {TIMESTAMP},Maximum Value [L],Timestamp of Maximum {TIMESTAMP}
,None,,,,,
Values shown are for all completed run periods - including any simulations run during sizing periods


Annual and Peak Values - Other

,,Annual Value [GJ],Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,EnergyTransfer:Facility,727.09,0.00,21-JAN-03:00,36950.77,05-JUL-17:00
,EnergyTransfer:Building,0.00,0.00,21-JAN-01:00,0.00,21-JAN-01:00
,EnergyTransfer:Zone:CORE,0.00,0.00,21-JAN-01:00,0.00,21-JAN-01:00
,Heating:EnergyTransfer,0.00,0.00,21-JAN-01:00,0.00,21-JAN-01:00
,Heating:EnergyTransfer:Zone:CORE,0.00,0.00,21-JAN-01:00,0.00,21-JAN-01:00
,General:Heating:EnergyTransfer,0.00,0.00,21-JAN-01:00,0.00,21-JAN-01:00
,General:Heating:EnergyTransfer:Zone:CORE,0.00,0.00,21-JAN-01:00,0.00,21-JAN-01:00
,Cooling:EnergyTransfer,0.00,0.00,21-JAN-01:00,0.00,21-JAN-01:00
,Cooling:EnergyTransfer:Zone:CORE,0.00,0.00,21-JAN-01:00,0.00,21-JAN-01:00
,General:Cooling:EnergyTransfer,0.00,0.00,21-JAN-01:00,0.00,21-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:CORE,0.00,0.00,21-JAN-01:00,0.00,21-JAN-01:00
,EnergyTransfer:Zone:EAST PERIMETER,0.00,0.00,21-JAN-01:00,0.00,21-JAN-01:00
,Heating:EnergyTransfer:Zone:EAST PERIMETER,0.00,0.00,21-JAN-01:00,0.00,21-JAN-01:00
,General:Heating:EnergyTransfer:Zone:EAST PERIMETER,0.00,0.00,21-JAN-01:00,0.00,21-JAN-01:00
,Cooling:EnergyTransfer:Zone:EAST PERIMETER,0.00,0.00,21-JAN-01:00,0.00,21-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:EAST PERIMETER,0.00,0.00,21-JAN-01:00,0.00,21-JAN-01:00
,EnergyTransfer:Zone:NORTH PERIMETER,0.00,0.00,21-JAN-01:00,0.00,21-JAN-01:00
,Heating:EnergyTransfer:Zone:NORTH PERIMETER,0.00,0.00,21-JAN-01:00,0.00,21-JAN-01:00
,General:Heating:EnergyTransfer:Zone:NORTH PERIMETER,0.00,0.00,21-JAN-01:00,0.00,21-JAN-01:00
,Cooling:EnergyTransfer:Zone:NORTH PERIMETER,0.00,0.00,21-JAN-01:00,0.00,21-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:NORTH PERIMETER,0.00,0.00,21-JAN-01:00,0.00,21-JAN-01:00
,EnergyTransfer:Zone:PLENUM,0.00,0.00,21-JAN-01:00,0.00,21-JAN-01:00
,Heating:EnergyTransfer:Zone:PLENUM,0.00,0.00,21-JAN-01:00,0.00,21-JAN-01:00
,General:Heating:EnergyTransfer:Zone:PLENUM,0.00,0.00,21-JAN-01:00,0.00,21-JAN-01:00
,Cooling:EnergyTransfer:Zone:PLENUM,0.00,0.00,21-JAN-01:00,0.00,21-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:PLENUM,0.00,0.00,21-JAN-01:00,0.00,21-JAN-01:00
,EnergyTransfer:Zone:SOUTH PERIMETER,0.00,0.00,21-JAN-01:00,0.00,21-JAN-01:00
,Heating:EnergyTransfer:Zone:SOUTH PERIMETER,0.00,0.00,21-JAN-01:00,0.00,21-JAN-01:00
,General:Heating:EnergyTransfer:Zone:SOUTH PERIMETER,0.00,0.00,21-JAN-01:00,0.00,21-JAN-01:00
,Cooling:EnergyTransfer:Zone:SOUTH PERIMETER,0.00,0.00,21-JAN-01:00,0.00,21-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:SOUTH PERIMETER,0.00,0.00,21-JAN-01:00,0.00,21-JAN-01:00
,EnergyTransfer:Zone:WEST PERIMETER,0.00,0.00,21-JAN-01:00,0.00,21-JAN-01:00
,Heating:EnergyTransfer:Zone:WEST PERIMETER,0.00,0.00,21-JAN-01:00,0.00,21-JAN-01:00
,General:Heating:EnergyTransfer:Zone:WEST PERIMETER,0.00,0.00,21-JAN-01:00,0.00,21-JAN-01:00
,Cooling:EnergyTransfer:Zone:WEST PERIMETER,0.00,0.00,21-JAN-01:00,0.00,21-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:WEST PERIMETER,0.00,0.00,21-JAN-01:00,0.00,21-JAN-01:00
,EnergyTransfer:HVAC,379.08,0.00,21-JAN-03:00,20217.25,05-JUL-17:00
,HeatingCoils:EnergyTransfer,379.08,0.00,21-JAN-03:00,20217.25,05-JUL-17:00
,PlantLoopHeatingDemand:Facility,379.08,0.00,21-JAN-03:00,20217.25,05-JUL-17:00
,PlantLoopHeatingDemand:HVAC,379.08,0.00,21-JAN-03:00,20217.25,05-JUL-17:00
,HeatingCoils:PlantLoopHeatingDemand,379.08,0.00,21-JAN-03:00,20217.25,05-JUL-17:00
,CoolingCoils:EnergyTransfer,0.00,0.00,21-JAN-01:00,0.00,21-JAN-01:00
,EnergyTransfer:Plant,348.01,0.00,21-JAN-03:00,16920.96,21-JAN-01:00
Values shown are for all completed run periods - including any simulations run during sizing periods


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [GJ],HVAC Zone Eq & Other Sensible Air Cooling [GJ],HVAC Terminal Unit Sensible Air Heating [GJ],HVAC Terminal Unit Sensible Air Cooling [GJ],HVAC Input Heated Surface Heating [GJ],HVAC Input Cooled Surface Cooling [GJ],People Sensible Heat Addition [GJ],Lights Sensible Heat Addition [GJ],Equipment Sensible Heat Addition [GJ],Window Heat Addition [GJ],Interzone Air Transfer Heat Addition [GJ],Infiltration Heat Addition [GJ],Opaque Surface Conduction and Other Heat Addition [GJ],Equipment Sensible Heat Removal [GJ],Window Heat Removal [GJ],Interzone Air Transfer Heat Removal [GJ],Infiltration Heat Removal [GJ],Opaque Surface Conduction and Other Heat Removal [GJ]
,NORTH PERIMETER,0.000,0.000,0.000,0.000,109.444,0.000,11.869,0.000,0.000,149.373,0.000,0.009,0.000,0.000,-25.401,0.000,-1.075,-244.220
,EAST PERIMETER,0.000,0.000,0.000,0.000,136.666,0.000,0.000,0.000,0.000,83.425,0.000,0.010,0.000,0.000,-23.180,0.000,-1.280,-195.640
,SOUTH PERIMETER,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,15.433,0.000,0.045,0.001,0.000,-3.287,0.000,-0.605,-11.587
,WEST PERIMETER,0.000,0.000,0.000,0.000,131.240,0.000,0.000,0.000,0.000,47.202,0.000,0.014,0.000,0.000,-23.584,0.000,-1.252,-153.619
,CORE,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-0.000
,PLENUM,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-0.000
,Total Facility,0.000,0.000,0.000,0.000,377.349,0.000,11.869,0.000,0.000,295.434,0.000,0.079,0.001,0.000,-75.452,0.000,-4.212,-605.067


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,NORTH PERIMETER,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
